# 项目日志

## 2026-04-20 — 项目启动：数据准备与特征工程

- **21:29** 导入原始数据，10 个泄漏工况 CSV 文件放入 `data/`
- **21:40** 复制原始数据至 `01_源数据/`
- **21:41** 编写并运行 `02_特征提取/data_processing.py`
  - 合并 10 个工况文件，标注标签 0~9
  - 决策树 Gini 重要性排序 30 个特征
  - 按累积重要性 95% 筛选出 21 个特征（含边界外的 `T_gc_out[degC]`，后经验证应为 20 个）
  - 输出 `gini_feature_importance.csv`、`selected_features.csv`、`processed_data_with_selected_features.csv`
- **21:41** 编写 `02_特征提取/plot_feature_importance.py`，生成特征重要性柱状图
- **21:43** 编写 `04_随机森林/rf_training.py`，随机森林基础训练
- **21:45** 编写 `04_随机森林/binary_classification.py`，二分类（正常 vs 故障）
  - 结果：准确率 **100.00%**，完美区分
- **21:46** 编写 `04_随机森林/fault_severity_classification.py`，分层分类
  - 4 分类（正常/轻度/中度/重度）准确率：45.47%
  - 分组内 10 分类细分总体准确率：**58.87%**
  - 重度组最难（33.22%），中度组次之（42.01%）
- **21:49** 编写 `03_SVM/svm_training.py`，SVM 超参数网格搜索调优
- **21:50** 编写 `03_SVM/svm_binary.py`，SVM 二分类
  - 结果：准确率 **99.69%**
- **21:52** 编写 `03_SVM/svm_fault_severity_classification.py`，SVM 分层分类
  - 4 分类准确率：43.92%
  - 分组内 10 分类总体准确率：**53.25%**
  - 轻度组细分好于 RF（95.15% vs 86.11%）
- **21:53** 完成 SVM 与 RF 对比汇总，输出 `classification_comparison.csv`

## 2026-04-21 — DNN 深度神经网络实验

- **17:05** 编写并运行 `05_深度神经网络/dnn_training.py`（M9 配置：16-16-8）
  - 使用前 12 个特征（累积 75.03% 重要性）
  - 无过采样版本：10 分类准确率 **24.88%**
  - 发现模型坍缩：仅能识别类别 0 和类别 7（正常和 40% 泄漏）
- **17:11** 运行有过采样版本，准确率 **25.08%**（几乎无改善）
- **17:13** 整理 DNN 实验结果，输出两份评估报告
- **17:16** 编写 `实验总结报告.md`，汇总全部实验数据与发现

## 2026-04-27 — DNN 加宽网络尝试

- **14:03** 运行无过采样版本（64-32-16），准确率 **24.86%**
- **14:04** 编写 `05_深度神经网络/dnn_wider_network/dnn_training.py`
- **14:05** 运行有过采样版本（64-32-16），准确率 **25.05%**
  - 结论：加宽网络未带来实质性改善，DNN 在此数据集上表现远逊于 RF/SVM

## 2026-05-07 — 项目文档完善 & 特征筛选验证

- **23:42** 创建 `02_特征提取/gini_verification/`，编写 `data_processing.py`（含自动对比逻辑）
- **23:43** 运行验证脚本，结果如下：
  - Gini 值和特征排名与原始**完全一致**（30/30）
  - 新结果按 `≤95%` 阈值选中 **20 个特征**，原始选中 21 个
  - 差异：原始多出的 `T_gc_out[degC]` 累积重要性 95.49%，超过阈值，按逻辑不应入选
- **23:43** 编写并运行 `plot_feature_importance.py`，生成验证版特征重要性柱状图
- **23:48** 创建 `CHANGELOG.md`（本日志），回溯记录全流程操作历史
- **23:49** 创建 `CLAUDE.md`，为后续 AI 辅助开发提供项目指引

## 2026-05-08 — GitHub 版本控制

- **00:10** 创建 `.gitignore`，排除 `.keras` 模型文件、`settings.local.json` 等
- **00:10** 初始化 Git 仓库，首次提交（89 个文件）
- **00:12** 通过 `gh auth login` 绑定 GitHub 账号 `ttc73491-jpg`
- **00:13** 创建远程仓库并推送至 https://github.com/ttc73491-jpg/heat-pump-fault-detection

## 2026-05-08 — DNN 架构扫描

- **00:45** 设计 10 种 DNN 架构（深度 2~7 层、宽度 48~512、含残差/漏斗/菱形/金字塔）
- **00:48** 编写 `05_深度神经网络/dnn_architecture_sweep.py`，统一配置:
  - 20 特征（Gini 95% 验证版）、噪声注入过采样(std=0.05)、LabelSmoothing(0.05)
  - Adam(lr=0.001)、EarlyStopping(patience=50)、ReduceLROnPlateau
  - BatchNorm + LeakyReLU(0.1) + Dropout(0.1) + L2(1e-4)
- **00:49** 首次运行发现验证集 bug（val_accuracy=0%），根因：`validation_split=0.1` 从按类排列的过采样数据末尾取验证集，导致验证集仅含最后 1-2 类
- **00:50** 修复：从训练集分出独立验证集（过采样前，stratify），使用 `validation_data` 替代 `validation_split`
- **00:52** 重新运行 10 种架构完成，结果汇总：

| 排名 | 架构 | 准确率 | Macro GMA | 停止轮 |
|------|------|--------|-----------|--------|
| 1 | A8_Residual (128-128-128) | 24.82% | 31.59% | 50 |
| 2 | A1_Vanilla_Base (64-32) | 24.79% | 32.43% | 85 |
| 3 | A6_Deep_Constant (128×4) | 24.65% | 28.58% | 50 |
| 4 | A4_Deep_Funnel (256-128-64-32) | 24.55% | 29.23% | 50 |
| 5-10 | 其余架构 | 22.27%-24.22% | 25.11%-29.62% | 50 |

- **结论**: 所有架构全部坍缩在 ~25%，类 3/4/5（20%/25%/30%泄漏）召回率=0%。**架构不是瓶颈，扁平 10 分类策略才是根本问题。** RF 能到 58.87% 靠的是两级分层（先分 4 组再组内细分），DNN 必须同样采用分层策略。

- **00:55** 编写 `05_深度神经网络/dnn_hierarchical.py`，复刻 RF 两级分层策略:
  - Stage 1: 4 分类（正常/轻度/中度/重度），128-64-32，20 特征
  - Stage 2: 3 个子分类器（轻度 3 类/中度 3 类/重度 3 类），同上架构
  - 无过采样、无 label smoothing（数据已均衡）
- **00:58** 运行分层 DNN，结果：
  - Stage 1 准确率: **45.54%**（与 RF 的 45.47% 持平！）
  - 总体 10 分类准确率: **56.06%**（接近 RF 的 58.87%）
  - 轻度组内细分: **99.15%**（极好！扁平 DNN 对此类曾为 0%）
  - 中度组内细分: 42.42%（仍困难），重度组内: 32.05%
  - **DNN 从 25% 跃升至 56.06%，证明架构不重要、策略才重要**
- **瓶颈分析**: Stage 1 将大量轻度/中度样本误判为重度（Severe 召回 86.84% 但 FAR=70.22%），导致中度组只有 165 个、重度组有 1095 个测试样本被路由。改善 Stage 1 是突破 60% 的关键

## 2026-05-08 — 时序建模 & 有序回归 & 集成学习

- **08:50** 编写并运行 `05_深度神经网络/dnn_timeseries.py`
  - 滑动窗口 (W=20, stride=5) + 1D-CNN / LSTM，利用仿真数据的时序特性
  - 去重后每文件仅 ~700 时间步，窗口数少（~1370），DNN 训练不充分
  - CNN-1D 扁平 10 分类: **13.32%**（不如静态 DNN 25%）
  - LSTM 扁平 10 分类: **13.94%**
  - CNN-1D 分层: **41.54%**（远逊于静态分层 56.06%）
  - **结论**: 时序数据窗口过少（~1370 vs 静态 14010），无法有效训练 DNN。时序路径不可行

- **09:10** 编写并运行 `05_深度神经网络/dnn_coral.py`
  - CORAL (COnsistent RAnk Logits) 有序回归：将 K 分类转为 K-1 个 P(y > k) 二分类
  - 确保序数一致性约束 (b_0 ≥ b_1 ≥ ... ≥ b_{K-2})，用 softplus 参数化
  - CORAL 扁平 10 分类: **18.27%**（不如交叉熵 25%）
  - CORAL 分层: **50.63%**（不如标准 DNN 56.06%）
  - Stage 1 问题更严重：Light/Medium 召回率 = **0%**，仅识别 Normal 和 Severe
  - **结论**: 序数约束未能改善特征重叠问题，CORAL 在此数据集上无效

- **09:40** 编写并运行 `05_深度神经网络/dnn_improved.py`
  - 三种策略改善 Stage 1 路由:
    1. 类别加权（与召回率反比，提高 Light/Medium 权重）
    2. DNN 多 seed 集成（5 个不同随机种子，平均概率）
    3. DNN + RF 集成（概率加权平均）
  - 类别加权 DNN Stage 1: **45.37%**（无改善）
  - DNN Ensemble (5 seeds): **45.35%**（无改善）
  - DNN+RF Ensemble Stage 1: **45.87%**（+0.33%，微弱改善）
    - Light 召回 18.64%→**21.49%**，Medium 召回 13.08%→**24.03%**
    - 代价: Severe 召回 86.84%→74.15%，Severe FAR 70.22%→57.17%
  - 完整分层管道: **55.11%**（未超越基线 56.06%）
  - **结论**: 集成和加权只能微调 trade-off，无法根本改善 Stage 1

- **09:50** 全部实验汇总分析:
  
  | 策略 | Stage 1 Acc | 总体 10 分类 Acc |
  |------|------------|-----------------|
  | RF 分层（当前最佳） | 45.47% | **58.87%** |
  | DNN 分层 | 45.54% | 56.06% |
  | DNN+RF Ensemble 分层 | 45.87% | 55.11% |
  | CORAL 分层 | 39.47% | 50.63% |
  | CNN-1D 时序分层 | 39.82% | 41.54% |
  | DNN 扁平（All architectures） | — | ~25% |

  - **核心发现**: 20 个特征的判别能力是 Stage 1 的根本瓶颈（~45%），不受架构、损失函数、集成策略影响
  - RF 以 58.87% 保持领先，DNN 分层 56.06% 紧随其后
  - 轻度组内细分可达 99.15%（DNN Stage 2），说明当正确路由时，DNN 能区分相近泄漏水平
  - **突破方向**: 需要更高质量的特征（可能是特征工程、领域知识、或时序统计量），而非换模型或调参

- **09:39** 更新 `实验总结报告.md`，全面重写：整合架构扫描、分层DNN、时序建模、CORAL有序回归、集成学习等全部实验结果，新增综合对比表、核心发现总结、突破方向建议
- **09:45** 提交并推送至 GitHub (commit `682a4c0`)
- **09:46** 更新 `CLAUDE.md`：补充新 DNN 脚本运行命令，更新实验结果表（commit `efc5774`）

## 2026-05-08 — 项目文件整理

- **10:30** 全项目文件整理，按实验类型分离脚本与输出：
  - `02_特征提取/` → 新建 `output/`，4 个生成文件收入
  - `03_SVM/` → 新建 `output/binary/` `output/tuned/` `output/hierarchical/` `output/comparison/`，13 个输出文件分类收入
  - `04_随机森林/` → 新建 `output/binary/` `output/hierarchical/` `output/comparison/`，12 个输出文件分类收入
  - `05_深度神经网络/` → 新建 `output/` 下 7 个实验子文件夹（m9_initial/ wider_network/ architecture_sweep/ hierarchical/ timeseries/ coral/ improved/），72 个输出文件按实验分类
  - `dnn_wider_network/dnn_training.py` 重命名为 `dnn_training_wider.py` 移至顶层
  - 删除空目录 `dnn_wider_network/` `architecture_sweep/` `__pycache__/`
  - 共移动 101 个文件，新建 18 个文件夹，删除 3 个空目录
  - `data/` 保留不动（与 `01_源数据/` 重复但用户决定保留）
