# 热泵冷却系统制冷剂泄漏 — 回归算法实验报告

## 项目概述

**研究对象：** 互联网数据中心(IDC)热泵冷却系统制冷剂泄漏故障检测

**任务目标：** 采用回归算法（SVR、RFR、DNN）预测热泵系统制冷剂**连续泄漏百分比**，替代分类算法的离散标签预测。

**数据来源：** 热泵制冷剂泄漏仿真数据，10个工况（0%~50%泄漏），39个特征变量。

---

## 一、目标变量

| 泄漏 | 0% | 5% | 10% | 20% | 25% | 30% | 35% | 40% | 45% | 50% |
|------|-----|-----|------|------|------|------|------|------|------|------|
| 充注量(g) | 860 | 817 | 774 | 688 | 645 | 602 | 559 | 516 | 473 | 430 |

- **总样本数：** 14,010 行（10文件 × 1,401样本）

---

## 二、特征筛选

### 2.1 物理裁剪（人工降维）

从39个特征中按物理经验删除8列：

| 删除列 | 原因 |
|--------|------|
| `V_sep_liq[%]` | 气液分离器液位，实际不可测 |
| `h_suc[kJ/kg]` ~ `h_eva_out[kJ/kg]`（6列） | 比焓值，冗余 |
| `T_amb[degC]` | 环境温度 |

→ 剩余 **31 个特征**。7:3训练/测试划分，random_state=42，训练集9,807样本，测试集4,203样本。

### 2.2 皮尔逊相关去重

计算31个特征间的皮尔逊相关系数矩阵，发现 **64 对** 高度相关特征（|r| > 0.95），包括：
- `P_dis[bar]` 与 `P_gc_mid[bar]` / `P_gc_out[bar]`：r = 1.0000
- `T_gc_out[degC]` 与 `T_app[K]`：r = 1.0000
- `Q_heat_s2[kW]` 与 `T_mid[degC]`：r = 0.9991
- `T_gc_mid[degC]` 与 `W_comp[kW]`：r = 0.9985

按"保留物理意义更大、更好测量"原则，每对删除mean|r|更高的那一个。→ 删除16个冗余特征，剩余 **15 个特征**。

### 2.3 RF 重要性筛选

RandomForestRegressor拟合，按累计重要性90%阈值筛选，最终选出 **7 个精英特征**：

| 排名 | 特征 | 重要性 | 累计 |
|------|------|--------|------|
| 1 | SH_suc[K]（吸气过热度） | 47.33% | 47.33% |
| 2 | T_app[K]（趋近温度） | 11.18% | 58.51% |
| 3 | T_dis[degC]（排气温度） | 7.40% | 65.91% |
| 4 | eta_v[null]（容积效率） | 7.23% | 73.14% |
| 5 | Valve_open[null]（阀开度） | 6.52% | 79.66% |
| 6 | m_dot[kg/s]（质量流量） | 5.33% | 84.99% |
| 7 | T_eva_in[degC]（蒸发器进口温度） | 3.26% | 88.25% |

---

## 三、算法实验结果

### 3.1 SVR

**超参数搜索（GridSearchCV，5折交叉验证）：**

| 参数 | 搜索范围 | 最优值 |
|------|----------|--------|
| C | {0.1, 1, 10, 100, 500} | **500** |
| gamma | {scale, auto, 0.1, 0.05, 0.01} | **auto** |
| epsilon | {0.01, 0.05, 0.1, 0.2, 0.5} | **0.01** |

网格搜索耗时 587.8s（125候选 × 5折 = 625次拟合），最佳CV MSE: 160.16。

**最终评估结果：**

| Metric | Training Set | Test Set |
| :--- | :--- | :--- |
| R² | 0.3982 | 0.4096 |
| RMSE | 12.6107 | 12.4709 |
| MAE | 9.5981 | 9.4286 |
| SD | 12.6084 | 12.4689 |

- 工程容差（±5%泄漏量）：**37.90%** 的测试样本

### 3.2 RFR

**超参数搜索（GridSearchCV，5折交叉验证）：**

| 参数 | 搜索范围 | 最优值 |
|------|----------|--------|
| n_estimators | {100, 200, 300, 500} | **200** |
| max_depth | {None, 10, 20, 30, 40} | **10** |
| min_samples_split | {2, 5, 10, 20} | **2** |

网格搜索耗时 390.3s（80候选 × 5折 = 400次拟合），最佳CV MSE: 157.80。

**最终评估结果：**

| Metric | Training Set | Test Set |
| :--- | :--- | :--- |
| R² | 0.4155 | 0.4170 |
| RMSE | 12.4282 | 12.3925 |
| MAE | 9.5129 | 9.4519 |
| SD | 12.4282 | 12.3922 |

- 工程容差（±5%泄漏量）：**37.24%** 的测试样本

**Top 3 特征贡献（MSE减少量）：**
1. SH_suc[K]：69.68%
2. T_app[K]：11.12%
3. T_dis[degC]：9.32%

### 3.3 DNN

**超参数搜索（Optuna贝叶斯优化，n_trials=50，MedianPruner剪枝）：**

| 参数 | 搜索范围 | 最优值 |
|------|----------|--------|
| n_layers | [1, 3] | **3** |
| n_units_per_layer | {16, 32, 64, 128} | **128** |
| activation | {relu, elu} | **relu** |
| dropout_rate | [0.0, 0.3] | **0.0092** |
| learning_rate | [1e-4, 5e-2] log | **0.00177** |
| batch_size | {16, 32} | **32** |

Optuna优化耗时 ~22min，最佳验证集MSE: 154.73，最终训练150轮（EarlyStopping于epoch 135恢复最佳权重）。

**最终评估结果：**

| Metric | Training Set | Test Set |
| :--- | :--- | :--- |
| R² | 0.3988 | 0.4105 |
| RMSE | 12.6039 | 12.4614 |
| MAE | 9.6363 | 9.4529 |
| SD | 12.5912 | 12.4520 |

- 工程容差（±5%泄漏量）：**37.54%** 的测试样本

---

## 四、算法对比总结

| 算法 | 训练集 R² | 测试集 R² | 测试集 RMSE | ±5% 容差 | 训练时间 |
|------|----------|----------|-------------|----------|----------|
| **DNN (8特征)** | **0.9993** | **0.9991** | **0.48%** | **99.88%** | ~33min |
| RFR (7特征) | 0.4155 | 0.4170 | 12.39% | 37.24% | ~6.5min |
| DNN (7特征) | 0.3988 | 0.4105 | 12.46% | 37.54% | ~22min |
| SVR (7特征) | 0.3982 | 0.4096 | 12.47% | 37.90% | ~10min |
| DNN (4特征) | 0.3892 | 0.4004 | 12.57% | 37.09% | ~41min |

**V_sep_liq 是决定性特征：含液位时 R²=0.9991（基本解决），无液位时所有方案 R² 均锁死在~0.40。**

---

## 五、分析与结论

### 5.1 泛化能力

三种算法训练集与测试集指标高度一致（R²差 ≤ 0.003），**无过拟合现象**。

### 5.2 工程容差

仅 **~37%** 的样本预测误差在 ±5% 泄漏量以内，对于实际工程部署（冷媒泄漏预警需精确到5%级别）完全不足。

### 5.3 核心瓶颈：特征判别力

- **SH_suc[K]（吸气过热度）单特征占据 47~70% 重要性**，其他特征贡献分散
- **无 V_sep_liq[%]** 的7个特征R²仅0.41，与分类实验中无V_sep_liq准确率从99.76%降至~55%的模式完全一致
- 回归任务（预测连续值）比分类任务（离散标签）更难，对特征质量要求更高
- **特征瓶颈 > 算法选择**：调参、换模型都无法突破特征判别力上限

### 5.4 与分类实验对比

| 维度 | 分类（新特征含V_sep_liq） | 分类（去V_sep_liq） | 回归（去V_sep_liq） |
|------|--------------------------|---------------------|---------------------|
| 指标 | Accuracy | Accuracy | R² |
| DNN | 99.76% | 55.48% | 0.4105 |
| RFR | 99.50% | 58.85% | 0.4170 |
| SVR/SVM | 99.28% | 55.40% | 0.4096 |

### 5.5 突破方向

1. **需要V_sep_liq替代特征**：寻找可实际测量的液位替代传感器或间接估算方法
2. **时序特征建模**：当前仅用静态快照，启动瞬态的动态响应路径可能含更强判别力
3. **多工况融合**：考虑不同环境温度、负荷条件下的数据增强

---

## 六、补充实验：4特征DNN（省略特征筛选）

### 6.1 实验动机

前序实验中7个精英特征来自四阶段筛选（物理裁剪→数据切分→皮尔逊去重→RF重要性）。其中 **SH_suc[K]（吸气过热度）为CoolProp物性计算特征**，实际工程中需额外计算模块。本实验测试**仅用4个原始传感器测量值**的DNN回归性能。

### 6.2 特征选择

从源数据直接选用4个原始物理测量特征（无需额外计算），对应CSV列索引 [3, 4, 11, 21]：

| 列索引 | 特征名 | 物理含义 | 测量方式 |
|--------|--------|----------|----------|
| 3 | P_dis[bar] | 排气压力 | 压力传感器 |
| 4 | T_dis[degC] | 排气温度 | 温度传感器 |
| 11 | P_eva_out[bar] | 蒸发器出口压力 | 压力传感器 |
| 21 | T_air_out[degC] | 出风温度 | 温度传感器 |

- 跳过全部特征筛选步骤，直接使用原始数据
- 7:3训练/测试划分（random_state=42），StandardScaler归一化

### 6.3 DNN超参数优化

**Optuna贝叶斯优化（n_trials=50，MedianPruner剪枝）：**

| 参数 | 搜索范围 | 最优值 |
|------|----------|--------|
| n_layers | [1, 3] | **3** |
| n_units_per_layer | {16, 32, 64, 128} | **64** |
| activation | {relu, elu} | **elu** |
| dropout_rate | [0.0, 0.3] | **0.0054** |
| learning_rate | [1e-4, 5e-2] log | **0.00493** |
| batch_size | {16, 32} | **16** |

Optuna优化耗时 ~41min，最佳验证集MSE: 156.13，最终训练86轮（EarlyStopping于epoch 71恢复最佳权重）。

### 6.4 最终评估结果

| Metric | Training Set | Test Set |
| :--- | :--- | :--- |
| R² | 0.3892 | 0.4004 |
| RMSE | 12.7046 | 12.5677 |
| MAE | 9.8592 | 9.7022 |
| SD | 12.6647 | 12.5323 |

- 工程容差（±5%泄漏量）：**37.09%** 的测试样本

### 6.5 与7特征DNN对比

| 指标 | DNN (7特征，含衍生) | DNN (4特征，纯原始) | 差异 |
|------|---------------------|---------------------|------|
| 特征数 | 7 | 4 | -3 |
| 测试 R² | 0.4105 | 0.4004 | -0.0101 |
| 测试 RMSE | 12.46% | 12.57% | +0.11% |
| ±5% 容差 | 37.54% | 37.09% | -0.45% |
| 训练时间 | ~22min | ~41min | +19min |

### 6.6 结论

- **4个原始传感器特征与7个精英特征性能几乎一致**（R²仅差0.01），说明复杂的特征筛选和衍生特征计算在此数据集上未带来实质增益
- 最佳架构不同（4特征用elu+64单元 vs 7特征用relu+128单元），但最终效果相近
- 仅用排气压力、排气温度、蒸发器出口压力、出风温度4个基础传感器即可达到R²≈0.40的回归上限
- **特征瓶颈依然存在**：无论4特征还是7特征，R²均锁定在~0.40，与分类实验中去除V_sep_liq后准确率断崖至~55%的模式一致

---

## 七、补充实验：8特征DNN（+气液分离器液位）

### 7.1 实验动机

前序分类实验已证明 V_sep_liq[%]（气液分离器液位）是决定性特征（单特征Gini 71.26%）。本实验在回归任务中验证：将 V_sep_liq 加回7个精英特征后，DNN回归性能是否能突破 R²≈0.40 的瓶颈。

### 7.2 特征选择

7个精英特征（来自 `02_特征提取` 四阶段筛选）+ V_sep_liq[%]：

| 排名 | 特征 | 来源 |
|------|------|------|
| 1 | SH_suc[K] | CoolProp物性计算（吸气过热度） |
| 2 | T_app[K] | 衍生特征（趋近温度） |
| 3 | T_dis[degC] | 原始传感器（排气温度） |
| 4 | eta_v[null] | CoolProp物性计算（容积效率） |
| 5 | Valve_open[null] | 外部控制参数（阀开度） |
| 6 | m_dot[kg/s] | 原始传感器（质量流量） |
| 7 | T_eva_in[degC] | 原始传感器（蒸发器进口温度） |
| 8 | **V_sep_liq[%]** | **外部参数（气液分离器液位）** |

- 跳过全部特征筛选步骤，直接从源数据提取
- 7:3训练/测试划分（random_state=42），StandardScaler归一化

### 7.3 DNN超参数优化

**Optuna贝叶斯优化（n_trials=50，MedianPruner剪枝）：**

| 参数 | 搜索范围 | 最优值 |
|------|----------|--------|
| n_layers | [1, 3] | **2** |
| n_units_per_layer | {16, 32, 64, 128} | **128** |
| activation | {relu, elu} | **relu** |
| dropout_rate | [0.0, 0.3] | **0.0033** |
| learning_rate | [1e-4, 5e-2] log | **0.00079** |
| batch_size | {16, 32} | **16** |

Optuna优化耗时 ~33min，最佳验证集MSE: **0.0523**（vs 无V_sep_liq的154.73~156.13，**降低约3000倍**），最终训练53轮（EarlyStopping于epoch 38恢复最佳权重）。

### 7.4 最终评估结果

| Metric | Training Set | Test Set |
| :--- | :--- | :--- |
| R² | 0.9993 | **0.9991** |
| RMSE | 0.4359 | 0.4812 |
| MAE | 0.1178 | 0.1300 |
| SD | 0.4301 | 0.4764 |

- 工程容差（±5%泄漏量）：**99.88%** 的测试样本

### 7.5 全实验对比

| 算法 | 特征 | 测试 R² | 测试 RMSE | ±5% 容差 |
|------|------|---------|-----------|----------|
| RFR | 7 (无V_sep_liq) | 0.4170 | 12.39% | 37.24% |
| DNN | 7 (无V_sep_liq) | 0.4105 | 12.46% | 37.54% |
| SVR | 7 (无V_sep_liq) | 0.4096 | 12.47% | 37.90% |
| DNN | 4 (无V_sep_liq) | 0.4004 | 12.57% | 37.09% |
| **DNN** | **8 (+V_sep_liq)** | **0.9991** | **0.48%** | **99.88%** |

### 7.6 结论

- **V_sep_liq[%] 是回归任务的决定性特征**：加入该特征后，R²从0.41跃升至0.999，RMSE从12.5%骤降至0.48%（**降低26倍**）
- **±5%工程容差从37%飙升至99.88%**，几乎全部测试样本可精确预测泄漏量
- 模型架构反而更简单（2层128单元 vs 3层128单元），训练收敛更快（38 vs 71 epochs）
- 验证了分类实验中的结论：V_sep_liq缺失时无论特征数、算法、架构如何变化，性能天花板均在R²≈0.40
- **该回归问题在含V_sep_liq时已被基本解决**，与分类实验中含V_sep_liq准确率>99%的模式完全一致
