# 热泵冷却系统故障检测 — 实验总结报告

## 项目概述

**研究对象：** 互联网数据中心(IDC)热泵冷却系统制冷剂泄漏故障检测

**数据来源：** 热泵制冷剂泄漏仿真数据，10个工况（0%~50%泄漏），每个工况约1400个时间步

**项目目标：** 基于机器学习准确识别制冷剂泄漏严重程度，实现多级故障诊断

---

## 一、数据概况

### 1.1 工况数据

| 文件名 | 泄漏程度 | 严重度分组 | 样本数 |
|--------|----------|-----------|--------|
| Heatpump_Leak_0pct.csv | 正常(0%) | 正常 | 1401 |
| Heatpump_Leak_5pct.csv | 5%泄漏 | 轻度 | 1401 |
| Heatpump_Leak_10pct.csv | 10%泄漏 | 轻度 | 1401 |
| Heatpump_Leak_20pct.csv | 20%泄漏 | 轻度 | 1401 |
| Heatpump_Leak_25pct.csv | 25%泄漏 | 中度 | 1401 |
| Heatpump_Leak_30pct.csv | 30%泄漏 | 中度 | 1401 |
| Heatpump_Leak_35pct.csv | 35%泄漏 | 中度 | 1401 |
| Heatpump_Leak_40pct.csv | 40%泄漏 | 重度 | 1401 |
| Heatpump_Leak_45pct.csv | 45%泄漏 | 重度 | 1401 |
| Heatpump_Leak_50pct.csv | 50%泄漏 | 重度 | 1401 |

- **总样本数：** 14,010 行
- **采样间隔：** 10 秒（每个时间步有 2 行近似重复）
- **时间范围：** 0~6990 秒
- **原始特征数：** 30 个物理特征（压力、温度、焓值、功率等）

### 1.2 数据划分

- **训练集 : 测试集 = 7 : 3**，`random_state=42`，`stratify=y`
- 所有实验统一使用此划分以保证可比性

### 1.3 评估指标

- **准确率 (Accuracy)**：整体分类正确率
- **召回率 (Recall)**：各类别被正确识别的比例
- **误报率 (FAR)**：被错误标记为该类的比例
- **漏报率 (MAR)**：该类被漏检的比例
- **几何平均准确率 (GMA)**：√(Recall × Specificity)，综合衡量召回率和特异性

---

## 二、特征筛选

### 2.1 筛选方法

使用**决策树 Gini 重要性**进行监督式特征选择，筛选累计重要性达到 95% 的特征（最低保留 15 个）。

### 2.2 筛选结果（20 个特征，经验证修正）

经 `02_特征提取/gini_verification/` 验证脚本确认，按 ≤95% 阈值应选中 **20 个特征**（原始错误包含 21 个，多出的 `T_gc_out[degC]` 累积重要性 95.49%，超过阈值）。

| 排名 | 特征参数 | Gini重要性 | 累计重要性 |
|------|----------|------------|------------|
| 1 | h_gc_mid[kJ/kg] (气冷器中点焓) | 24.80% | 24.80% |
| 2 | P_dis[bar] (排气压力) | 8.02% | 32.82% |
| 3 | h_dis[kJ/kg] (排气焓) | 6.98% | 39.81% |
| 4 | P_gc_out[bar] (气冷器出口压力) | 5.20% | 45.01% |
| 5 | Q_heat_s2[kW] (制热量分段2) | 4.51% | 49.52% |
| 6 | Q_heat_s1[kW] (制热量分段1) | 4.49% | 54.00% |
| 7 | T_mid[degC] (中点温度) | 3.86% | 57.86% |
| 8 | h_eva_in[kJ/kg] (蒸发器入口焓) | 3.76% | 61.62% |
| 9 | T_air_in[degC] (进风温度) | 3.58% | 65.21% |
| 10 | P_gc_mid[bar] (气冷器中点压力) | 3.46% | 68.67% |
| 11 | W_comp[kW] (压缩机功率) | 3.18% | 71.86% |
| 12 | T_eva_out[degC] (蒸发器出口温度) | 3.17% | 75.03% |
| 13 | Q_heat_total[kW] (总制热量) | 2.73% | 77.76% |
| 14 | P_eva_out[bar] (蒸发器出口压力) | 2.56% | 80.32% |
| 15 | h_gc_out[kJ/kg] (气冷器出口焓) | 2.45% | 82.77% |
| 16 | P_eva_in[bar] (蒸发器入口压力) | 2.37% | 85.15% |
| 17 | P_suc[bar] (吸气压力) | 2.35% | 87.49% |
| 18 | T_gc_mid[degC] (气冷器中点温度) | 2.16% | 89.66% |
| 19 | T_eva_in[degC] (蒸发器入口温度) | 2.08% | 91.74% |
| 20 | T_suc[degC] (吸气温度) | 1.88% | 93.62% |

### 2.3 被淘汰特征（10 个）

`T_gc_out[degC]`, `m_dot[kg/s]`, `V_air_indoor[kg/min]`, `T_air_out[degC]`, `T_amb[degC]`, `h_eva_out[kJ/kg]`, `h_suc[kJ/kg]`, `T_dis[degC]`, `V_air_outdoor[m/s]`, `COP[null]` — 这些特征 Gini 重要性极低。

---

## 三、二分类实验（正常 vs 故障）

| 算法 | 二分类准确率 |
|------|-------------|
| **随机森林** | **100.00%** |
| **SVM** | **99.69%** |

**结论：** 区分"是否有泄漏"非常容易，两种算法均接近完美。

---

## 四、分层分类策略

### 4.1 分组方案

借鉴论文两级诊断思路，将 10 个泄漏等级分为 4 个严重度组：

| 严重度组 | 包含类别 | 原始标签 |
|---------|---------|----------|
| **正常 (Normal)** | 0% | 0 |
| **轻度 (Light)** | 5%, 10%, 20% | 1, 2, 3 |
| **中度 (Medium)** | 25%, 30%, 35% | 4, 5, 6 |
| **重度 (Severe)** | 40%, 45%, 50% | 7, 8, 9 |

**分类流程：**
```
输入特征 → Stage 1 (4分类: 严重度组) → Stage 2 (组内3分类细分) → 最终10分类结果
```

### 4.2 随机森林分层分类

**Stage 1 — 4 分类严重度识别：**

| 类别 | 召回率 | 误报率 | 漏报率 | GMA |
|------|--------|--------|--------|-----|
| 正常(0%) | 100.00% | 0.00% | 0.00% | 100.00% |
| 轻度(5-20%) | 28.55% | 13.36% | 71.45% | 49.73% |
| 中度(25-35%) | 17.37% | 11.59% | 82.63% | 39.18% |
| 重度(40-50%) | 72.32% | 52.96% | 27.68% | 58.33% |

**Stage 1 准确率：45.47%**

**Stage 2 — 组内细分：**

| 分组 | 测试样本 | 正确分类 | 准确率 |
|------|----------|----------|--------|
| 正常组 | 420 | 420 | **100.00%** |
| 轻度组 (5/10/20%) | 360 | 310 | **86.11%** |
| 中度组 (25/30/35%) | 219 | 92 | 42.01% |
| 重度组 (40/45/50%) | 912 | 303 | 33.22% |

**随机森林总体 10 分类准确率：58.87%（当前最佳）**

---

### 4.3 SVM 分层分类

**Stage 1 — 4 分类严重度识别：**

| 类别 | 召回率 | 误报率 | 漏报率 | GMA |
|------|--------|--------|--------|-----|
| 正常(0%) | 100.00% | 1.69% | 0.00% | 99.15% |
| 轻度(5-20%) | 13.08% | 0.03% | 86.92% | 36.17% |
| 中度(25-35%) | 5.87% | 4.01% | 94.13% | 23.73% |
| 重度(40-50%) | 94.13% | 73.90% | 5.87% | 49.57% |

**Stage 1 准确率：43.92%**

**Stage 2 — 组内细分：**

| 分组 | 测试样本 | 正确分类 | 准确率 |
|------|----------|----------|--------|
| 正常组 | 420 | 420 | **100.00%** |
| 轻度组 (5/10/20%) | 165 | 157 | **95.15%** |
| 中度组 (25/30/35%) | 74 | 21 | 28.38% |
| 重度组 (40/45/50%) | 1187 | 385 | 32.43% |

**SVM 总体 10 分类准确率：53.25%**

---

### 4.4 DNN 分层分类

采用与 RF/SVM 相同的分层策略，网络架构 128-64-32，使用 20 个 Gini 验证版特征。

**Stage 1 — 4 分类严重度识别：**

| 类别 | 召回率 | 误报率 | GMA |
|------|--------|--------|-----|
| 正常(0%) | 99.76% | 0.08% | 99.84% |
| 轻度(5-20%) | 18.64% | 0.24% | 43.12% |
| 中度(25-35%) | 13.08% | 7.24% | 34.84% |
| 重度(40-50%) | 86.84% | 70.22% | 50.85% |

**Stage 1 准确率：45.54%**

**Stage 2 — 组内细分：**

| 分组 | 测试样本 | 正确分类 | 准确率 |
|------|----------|----------|--------|
| 正常组 | 419 | 419 | **100.00%** |
| 轻度组 (5/10/20%) | 235 | 233 | **99.15%** |
| 中度组 (25/30/35%) | 165 | 70 | 42.42% |
| 重度组 (40/45/50%) | 1095 | 351 | 32.05% |

**DNN 分层总体 10 分类准确率：56.06%**

**关键发现：** DNN 分层从扁平 10 分类的 ~25% 跃升至 56.06%（+124%），接近 RF 的 58.87%。轻度组内细分 99.15% 证明：**当被正确路由时，DNN 能精准区分相近泄漏水平**。瓶颈在于 Stage 1 路由质量。

---

## 五、DNN 架构探索

### 5.1 实验设计

设计 10 种不同架构（深度 2~7 层、宽度 48~512、含残差连接），统一配置公平对比：

- 20 特征（Gini 95% 验证版）、StandardScaler
- 噪声注入过采样 (std=0.05)、Label Smoothing (0.05)
- Adam (lr=0.001)、EarlyStopping (patience=50)、ReduceLROnPlateau
- 所有隐藏层: BatchNorm + LeakyReLU(0.1) + Dropout(0.1) + L2(1e-4)

### 5.2 架构列表与结果

| 排名 | 架构 | 隐藏层 | 类型 | 参数量 | 准确率 | Macro GMA |
|------|------|--------|------|--------|--------|-----------|
| 1 | A8_Residual | [128, 128, 128] | 残差 | 106,634 | **24.82%** | 31.59% |
| 2 | A1_Vanilla_Base | [64, 32] | 序贯 | 4,138 | 24.79% | 32.43% |
| 3 | A6_Deep_Constant | [128, 128, 128, 128] | 序贯 | 55,562 | 24.65% | 28.58% |
| 4 | A4_Deep_Funnel | [256, 128, 64, 32] | 序贯 | 50,858 | 24.55% | 29.23% |
| 5 | A7_Wide_Deep | [512, 256, 128, 64] | 序贯 | 187,722 | 24.22% | 28.96% |
| 6 | A3_Wide_Shallow | [256, 128] | 序贯 | 41,098 | 24.22% | 29.59% |
| 7 | A5_Deep_Diamond | [64, 128, 256, 128, 64] | 序贯 | 87,050 | 24.20% | 26.69% |
| 8 | A9_Pyramid | [32, 64, 128, 256, 128, 64, 32] | 序贯 | 90,506 | 23.53% | 25.85% |
| 9 | A10_Narrow_Deep | [48, 48, 48, 48, 48, 48] | 序贯 | 14,410 | 22.91% | 25.11% |
| 10 | A2_Medium_Standard | [128, 64, 32] | 序贯 | 14,250 | 22.27% | 28.84% |

### 5.3 核心结论

**所有 10 种架构全部坍缩在 ~23-25%**，类 3/4/5（20%/25%/30%泄漏）召回率为 0%。

- 残差连接、增加深度/宽度、漏斗/菱形/金字塔结构均无实质性差异
- **架构不是瓶颈，扁平 10 分类策略才是根本问题**
- RF 能达到 58.87% 靠的是两级分层策略，DNN 同样需要分层

---

## 六、DNN 进阶策略探索

在确认分层策略有效（56.06%）后，针对 Stage 1 路由瓶颈（~45%），进一步尝试三种进阶方法。

### 6.1 时序建模（滑动窗口 + 1D-CNN/LSTM）

利用仿真数据的时序特性，通过滑动窗口提取动态模式。

**配置：** 窗口大小 W=20，步长 stride=5，按时间步去重后创建序列样本

| 实验 | 准确率 |
|------|--------|
| CNN-1D 扁平 10 分类 | 13.32% |
| LSTM 扁平 10 分类 | 13.94% |
| CNN-1D 分层分类 | 41.54% |

**结论：** 去重后每文件仅约 700 时间步，窗口总数 ~1370 个，远少于静态样本 14010 个。DNN 训练不充分，时序路径不可行。**需更大数据集或更短采样间隔才能有效利用时序信息。**

### 6.2 有序回归（CORAL 序数分类）

泄漏等级是自然有序的（0% < 5% < ... < 50%），标准交叉熵忽略序数关系。CORAL 将 K 分类转为 K-1 个二分类 P(y > k)，强制序数一致性。

**配置：** 自定义 CoralLayer + 递减偏置约束 (softplus 参数化)

| 实验 | 准确率 |
|------|--------|
| CORAL 扁平 10 分类 | 18.27% |
| CORAL 分层分类 | 50.63% |

**Stage 1 严重退化：** Light/Medium 召回率 = 0%，仅识别 Normal 和 Severe。

**结论：** 序数约束未能改善特征重叠问题，反而加剧了模型坍缩。CORAL 在此数据集上无效。

### 6.3 类别加权 + 集成学习

针对 Stage 1 的 Severe 偏置问题，尝试三种改进策略：

| 策略 | Stage 1 准确率 | 说明 |
|------|---------------|------|
| 基线 DNN 分层 | 45.54% | 原始分层 |
| 类别加权 | 45.37% | 提高 Light/Medium 损失权重，无改善 |
| DNN Ensemble (5 seeds) | 45.35% | 多 seed 平均概率，无改善 |
| DNN + RF Ensemble | **45.87%** | 微弱改善 (+0.33%) |

**DNN+RF Ensemble 详细效果：**

| 类别 | 原始召回 | 集成后召回 | 变化 |
|------|---------|-----------|------|
| 正常 | 99.76% | 99.76% | — |
| 轻度 | 18.64% | **21.49%** | +2.85% |
| 中度 | 13.08% | **24.03%** | +10.95% |
| 重度 | 86.84% | 74.15% | -12.69% |

- 代价：Severe FAR 从 70.22% 降至 57.17%（误报减少），但召回率也有下降
- 完整分层管道：**55.11%**，未超越基线 56.06%

**结论：** 集成和加权只能微调 Precision/Recall 的 trade-off，无法根本改善特征判别力不足的问题。

---

### 6.4 稳态数据实验（剔除启动瞬态）

确认原始数据时间分布后，发现仿真数据前 ~3000s（约前 300 行）为系统启动动态稳定过程。尝试剔除该瞬态数据，仅保留稳态运行数据重新进行特征筛选和分类。

**数据变化：** 每个工况文件从 1401 行减至 1101 行，合并后 11010 行（原 14010 行）。

**特征筛选结果（稳态 Gini）：**

| 变化 | 说明 |
|------|------|
| 特征数 | 20 → **18** |
| 第 1 名 | `h_gc_mid` → **`h_eva_in`**（Gini 31.0%，是第 2 名的 3.7 倍） |
| 排名剧升 | `h_eva_in` 8→1, `T_dis[degC]` 22→15（新入选） |
| 排名剧降 | `h_gc_mid` 1→7 (Gini -21.0%), `h_dis` 3→12 |
| 新入选 | `T_dis[degC]`（排气温度） |
| 淘汰 | `Q_heat_total[kW]`, `P_eva_in[bar]`, `T_gc_mid[degC]` |

**随机森林分层分类结果：**

| 指标 | 原始 (20特征, 全量) | 稳态 (18特征, 去前300行) | 变化 |
|------|--------------------|--------------------------|------|
| Stage 1 Accuracy | 45.47% | 40.30% | **-5.17%** |
| Light Recall | 28.55% | 20.89% | -7.66% |
| Medium Recall | 17.37% | 8.78% | -8.59% |
| Severe Recall | 72.32% | 71.34% | -0.98% |
| 总体 10 分类 | 58.87% | 55.90% | **-2.97%** |

**结论：剔除启动瞬态后效果反而更差。** 启动瞬态数据不是噪声——不同泄漏等级在启动过程中的动态响应不同（压力建立速度、温度稳定路径等），瞬态轨迹本身就编码了泄漏程度信息。方向修正：不应删除瞬态，而应**显式构造描述瞬态行为的时序特征**（如上升斜率、稳定时间、超调量等）。

---

### 6.5 瞬态数据实验（仅保留前 300 行）★ 重大突破

反向实验：剔除稳态数据，仅保留前 300 行（~3000s 启动瞬态），验证瞬态数据的判别力。

**数据变化：** 每个工况从 1401 行减至 300 行，合并后仅 3000 行（原 14010 行的 21%）。

**特征筛选结果（瞬态 Gini）：**

与原始和稳态完全不同，Gini 分布更均匀：

| 排名 | 特征 | Gini | 原始排名 | 稳态排名 |
|------|------|------|---------|---------|
| 1 | `h_dis[kJ/kg]` | 12.28% | 3 | 12 |
| 2 | `Q_heat_s2[kW]` | 12.25% | 5 | 6 |
| 3 | `P_eva_out[bar]` | 12.02% | 14 | 17 |
| ... | ... | ... | ... | ... |
| 21 | `COP[null]` | 2.11% | 25（未入选） | 25（未入选） |

- 无单一特征 Gini 超 13%，分布比原始/稳态均匀得多
- 新入选 6 个（稳态未选中）：`h_suc`, `Q_heat_total`, `T_gc_out`, `COP[null]`, `P_eva_in`, `T_gc_mid`
- 三者共同仅 **14 个特征**

**随机森林分层分类结果：**

| 指标 | 原始 (全量) | 稳态 (去前300) | **瞬态 (仅前300)** |
|------|------------|---------------|-------------------|
| 特征数 | 20 | 18 | 21 |
| 样本数 | 14010 | 11010 | 3000 |
| **Stage 1 Accuracy** | 45.47% | 40.30% | **70.89%** |
| Light Recall | 28.55% | 20.89% | **72.59%** |
| Medium Recall | 17.37% | 8.78% | **61.85%** |
| Severe Recall | 72.32% | 71.34% | 68.52% |
| Light FAR | 13.36% | 14.36% | **5.71%** |
| Severe FAR | 52.96% | 60.51% | **15.40%** |
| **总体 10 分类** | 58.87% | 55.90% | **69.59%** |

**Stage 2 组内细分：**

| 分组 | 原始 | **瞬态** |
|------|------|---------|
| 轻度组 (5/10/20%) | 86.11% | **96.43%** |
| 中度组 (25/30/35%) | 42.01% | **50.30%** |
| 重度组 (40/45/50%) | 33.22% | **43.78%** |

**核心结论：仅用 21% 的数据量，超越了全量数据的最佳成绩。** 启动瞬态数据的判别力远超稳态数据——瞬态行为本身就是泄漏的"指纹"。

**SVM 和 DNN 瞬态验证：**

在同样 21 个瞬态特征上测试 SVM 和 DNN 分层分类：

| 指标 | RF 瞬态 | SVM 瞬态 | DNN 瞬态 |
|------|---------|---------|---------|
| Stage 1 Accuracy | 70.89% | 53.33% | 56.33% |
| Overall 10-class | 69.59% | 60.08% | 59.53% |
| Light Recall | 72.59% | 50.37% | 50.74% |
| Medium Recall | 61.85% | 53.33% | 37.41% |

**三种算法全部超越原始 RF 全量基线 (58.87%)。** 有趣的是算法优势顺序与全量数据不同：全量数据上 DNN(56.06%) > SVM(53.25%)，而瞬态数据上 SVM(60.08%) > DNN(59.53%)——小样本下 SVM 的泛化能力略优于 DNN。

### 6.6 瞬态 DNN 架构扫描

在确认瞬态数据对分层分类有效后，进一步测试扁平 10 分类下不同 DNN 架构在瞬态数据上的表现，与全量数据架构扫描（第五章）相同配置对比。

**配置：** 21 瞬态特征 + 仅前 300 行（3000 样本），batch_size=64（适配小样本），噪声注入过采样(std=0.05)、LabelSmoothing(0.05)、同 10 种架构

| 排名 | 架构 | 结构 | 准确率 | Macro GMA | vs 全量 |
|------|------|------|--------|-----------|---------|
| **1** | **A1_Vanilla_Base** | [64, 32] | **34.78%** | 41.57% | +9.99% |
| 2 | A3_Wide_Shallow | [256, 128] | 34.78% | 48.40% | +10.56% |
| 3 | A4_Deep_Funnel | [256, 128, 64, 32] | 32.44% | 42.93% | +7.89% |
| 4 | A7_Wide_Deep | [512, 256, 128, 64] | 24.56% | 33.95% | +0.34% |
| 5 | A6_Deep_Constant | [128×4] | 24.00% | 30.86% | -0.65% |
| 6 | A9_Pyramid | [32,64,128,256,128,64,32] | 23.33% | 32.53% | -0.20% |
| 7 | A5_Deep_Diamond | [64,128,256,128,64] | 22.89% | 30.34% | -1.31% |
| 8 | A8_Residual | [128, 128, 128] | 21.67% | 26.93% | -3.15% |
| 9 | A2_Medium_Standard | [128, 64, 32] | 18.89% | 23.68% | -3.38% |
| 10 | A10_Narrow_Deep | [48×6] | 16.67% | 26.20% | -6.24% |

**最佳架构 A1_Vanilla_Base [64, 32] 各类别表现：**

| 类别 | 召回率 | 误报率 | GMA |
|------|--------|--------|-----|
| 0% (正常) | 97.78% | 0.99% | 98.39% |
| 5% | 88.89% | 8.40% | 90.24% |
| 10% | 76.67% | 1.48% | 86.91% |
| 50% | 70.00% | 45.80% | 61.59% |
| 20%-45% (6个中间类) | 0%-6.67% | — | 0%-25% |

**核心结论：**

1. **瞬态数据全面提升扁平 DNN：** 最佳准确率从 24.82% → 34.78%（+10pp），再次验证瞬态数据判别力更强
2. **但扁平分类仍远逊于分层：** 34.78% vs 分层 59.53%，差距 24.75pp，**策略 > 数据 > 架构**
3. **小样本改变架构偏好：** 全量最佳 A8_Residual (24.82%) → 瞬态第 8 (21.67%)；全量第 6 A3_Wide_Shallow (24.22%) → 瞬态第 1 (34.78%)。3000 样本下浅层网络泛化更好
4. **中间类坍缩依旧：** 即使换了数据和架构，20%-45% 泄漏等级召回率仍接近 0%，这是特征重叠的硬瓶颈
5. **全量数据上 6 种架构超 24%，瞬态仅 4 种超 24%——** 瞬态数据扩大了架构间差距（18.11pp vs 2.55pp），更适合架构筛选

**最佳架构分层验证：**

用扁平扫描最佳架构 A1 [64, 32] 回做分层分类，与原 [128, 64, 32] 对比：

| 指标 | 原 [128,64,32] | 最佳 [64,32] | 变化 |
|------|---------------|-------------|------|
| Stage 1 Accuracy | 56.33% | 55.78% | -0.55% |
| **Overall 10-class** | 59.53% | **61.74%** | **+2.21%** |
| Normal Recall | 99.76% | 94.44% | -5.32% |
| Light Recall | 50.74% | 54.81% | +4.07% |
| Medium Recall | 37.41% | 11.85% | -25.56% |
| Severe Recall | 86.84% | 87.78% | +0.94% |

**结论：更简单的 [64, 32] 架构以 61.74% 超越更深的 [128, 64, 32]（59.53%），成为 DNN 瞬态新最佳。** 扁平 vs 分层（同架构）：34.78% → 61.74%（+26.96%），再次验证策略 > 架构。小样本下浅层网络泛化更好。

### 7.1 全部实验结果汇总

| 算法 / 策略 | 扁平 10 分类 | Stage 1 (4分类) | 分层 10 分类 | 备注 |
|------------|------------|----------------|-------------|------|
| **RF 瞬态** | — | 70.89% | **69.59%** | **★ 最新最佳，仅用前300行** |
| **随机森林** | — | 45.47% | 58.87% | 全量数据，原最佳 |
| **SVM** | — | 43.92% | 53.25% | 轻度组内细分最优 (95.15%) |
| **DNN 扁平 (全量最佳)** | 24.82% | — | — | 架构 A8_Residual |
| **DNN 扁平 (瞬态最佳)** | **34.78%** | — | — | 架构 A1_Vanilla_Base，瞬态+10pp |
| **DNN 分层** | — | 45.54% | 56.06% | 轻度组内 99.15%，证明 DNN 潜力 |
| DNN+RF Ensemble | — | 45.87% | 55.11% | 集成微调未突破 |
| CORAL 分层 | — | 39.47% | 50.63% | 序数回归无效 |
| CNN-1D 时序分层 | — | 39.82% | 41.54% | 时序窗口过少 |
| RF 稳态 | — | 40.30% | 55.90% | 剔除前300行，不升反降 |
| **SVM 瞬态** | — | 53.33% | **60.08%** | 瞬态数据，首破60% |
| **DNN 瞬态分层 (最佳架构)** | 34.78% | 55.78% | **61.74%** | [64,32]架构，DNN瞬态新最佳 |
| **DNN 瞬态分层 (原架构)** | — | 56.33% | 59.53% | [128,64,32]架构 |

### 7.2 二分类 vs 多分类

| 任务 | 最优算法 | 准确率 |
|------|---------|--------|
| 二分类（正常 vs 故障） | 随机森林 | **100.00%** |
| 4 分类（严重度分组） | RF 瞬态 | **70.89%** |
| 10 分类（精确泄漏等级） | RF 瞬态分层 | **69.59%** |

---

## 八、核心发现与结论

### 8.1 关键发现

1. **策略 > 数据 > 架构**
   - DNN 从扁平 10 分类 (~25%) 切换到分层策略后跃升至 56.06%（+124%）
   - 瞬态数据使扁平 DNN 从 ~25% 提升至 34.78%（+10pp），分层 DNN 从 56.06% 升至 59.53%（+3.47pp）
   - 但瞬态扁平 34.78% 仍远低于全量分层 56.06%——换数据不如换策略
   - 20 种架构实验（全量 10 + 瞬态 10）全部坍缩在 17-35%，无一种突破 35%
   - 分层分类是此问题的最重要杠杆，而非网络设计或数据切分

2. **特征质量是根本瓶颈**
   - 所有模型（RF/DNN/SVM/CORAL）在 Stage 1 均被困在 ~45%
   - 这不是模型选择问题，而是 20 个 Gini 特征无法有效分辨严重度分组
   - 轻度、中度、重度之间的特征分布高度重叠

3. **DNN 在被正确路由时表现出色**
   - 轻度组内细分 99.15%（扁平 DNN 对此类召回率为 0%）
   - 说明 DNN 能学习到相邻泄漏水平的细微差异，但需要先被引导到正确的子任务

4. **时序和序数回归未奏效**
   - 时序建模受限于窗口样本量不足
   - CORAL 序数回归加剧了模型坍缩

5. **随机森林保持领先**
   - RF 分层 58.87% 为当前最佳
   - DNN 分层 56.06% 紧随其后
   - 两者差距仅 2.81 个百分点

6. **启动瞬态数据是判别关键，而非噪声** ★
   - 仅用前 300 行（21% 数据），RF Stage 1 从 45.47% 跃升至 **70.89%**（+25.42%）
   - 总体 10 分类从 58.87% 跃升至 **69.59%**（+10.72%）
   - 稳态数据中不同泄漏等级特征值趋近重叠，而瞬态响应路径因泄漏程度显著分化
   - 压力建立速度、温度爬升轨迹等瞬态行为本身就是泄漏的"指纹"

### 8.2 分类难度分层

| 难度 | 任务 | 最佳准确率 |
|------|------|-----------|
| 极易 | 正常 vs 故障（二分类） | 100% |
| 容易 | 正常组识别 | 100% |
| 较好 | 轻度组内细分 (5/10/20%) | 99.15% (DNN) |
| 困难 | Stage 1 轻度/中度召回 | 21-24% |
| 困难 | 中度组内细分 (25/30/35%) | 42.42% |
| 困难 | 重度组内细分 (40/45/50%) | 33.22% |

### 8.3 瓶颈分析

Stage 1 将大量轻度/中度样本误判为重度：
- 轻度组真实召回仅 ~20%，其余 80% 被路由到重度组
- 中度组路由后仅拿到 165 个样本（应为 ~1260）
- 重度组接收了大量不属于它的样本（FAR ~70%），导致 Stage 2 重度子分类器面对混杂数据

**改善 Stage 1 路由质量是突破 60% 的关键。**

---

## 九、突破方向建议

### 9.1 高优先级

1. ~~**在瞬态数据上尝试 DNN 分层和其他算法**~~ ✅ 已完成
   - SVM 瞬态分层 60.08%，DNN 瞬态分层 59.53%，DNN 瞬态扁平架构扫描最佳 34.78%
   - 三种算法全部超越原始 RF 全量基线 58.87%

2. **全量数据 + 瞬态特征工程**
   - 从全量 14010 行中提取瞬态行为特征：前 300 行的统计量（均值/方差/斜率/最值）
   - 将瞬态行为作为一个"特征块"加入全量数据，可能结合两者优势

3. **尝试全部 30 个特征**
   - 当前使用 20 个 Gini 95% 筛选特征，可能丢失了对严重度分组有用的信息
   - 被淘汰的 10 个特征虽 Gini 重要性低，但可能包含分组所需的互补信息

### 9.2 中优先级

3. **有序回归改进**
   - CORAL 虽未成功，但序数信息理论上有用
   - 可尝试更简单的序数编码（如将标签视为连续值做回归 + 四舍五入）
   - 或使用 Ordinal Entropy Loss（CORAL 的替代方案）

4. **模型蒸馏 / 堆叠**
   - 用 RF 的预测概率作为 DNN 的额外输入特征
   - Stacking：将 RF、SVM、DNN 的概率输出作为元分类器输入

### 9.3 低优先级

5. **扩大时序窗口或减小步长**
   - 不进行时间步去重，直接使用全部 14000 行做窗口
   - 使用更小的 stride 获取更多窗口样本
   - 需要更长的训练时间

6. **迁移学习**
   - 先在有标注的大规模仿真数据上预训练
   - 或从二分类模型迁移权重到多分类任务

---

## 十、文件清单

```
algorithm/
├── 01_源数据/           # 10个工况CSV文件
├── 02_特征提取/
│   ├── data_processing.py
│   ├── plot_feature_importance.py
│   └── gini_verification/    # 特征筛选验证
├── 03_SVM/
│   ├── svm_training.py
│   ├── svm_binary.py
│   └── svm_fault_severity_classification.py
├── 04_随机森林/
│   ├── rf_training.py
│   ├── binary_classification.py
│   └── fault_severity_classification.py
├── 05_深度神经网络/
│   ├── dnn_training.py              # M9 初始实验
│   ├── dnn_architecture_sweep.py    # 10架构扫描
│   ├── dnn_hierarchical.py          # 分层DNN (56.06%)
│   ├── dnn_timeseries.py            # 时序CNN/LSTM
│   ├── dnn_coral.py                 # CORAL有序回归
│   ├── dnn_improved.py              # 加权+集成
│   ├── dnn_training_wider.py        # 加宽网络尝试
│   └── output/                      # 按实验分类的输出
├── 06_特征提取_稳态/                 # 剔除前300行启动瞬态
│   ├── data_processing.py           # 稳态Gini筛选 → 18特征
│   └── output/
├── 07_随机森林_稳态/                 # 稳态RF分层分类
│   ├── rf_steady_hierarchical.py    # Stage 1: 40.30%, Overall: 55.90%
│   └── output/
├── 08_特征提取_瞬态/                 # 仅保留前300行启动瞬态
│   ├── data_processing.py           # 瞬态Gini筛选 → 21特征
│   └── output/
├── 09_随机森林_瞬态/                 # 瞬态RF分层分类 ★
│   ├── rf_transient_hierarchical.py # Stage 1: 70.89%, Overall: 69.59%
│   └── output/
├── 10_SVM_瞬态/                     # 瞬态SVM分层分类
│   ├── svm_transient_hierarchical.py # Stage 1: 53.33%, Overall: 60.08%
│   └── output/
├── 11_DNN_瞬态/                     # 瞬态DNN分层分类
│   ├── dnn_transient_hierarchical.py # Stage 1: 56.33%, Overall: 59.53%
│   ├── architecture_sweep/           # 瞬态DNN 10架构扫描 + 最佳架构分层
│   │   ├── dnn_transient_architecture_sweep.py      # 扁平扫描: A1 34.78%
│   │   ├── dnn_transient_hierarchical_best_arch.py  # 最佳架构分层: 61.74%
│   │   └── output/
│   └── output/
├── CHANGELOG.md              # 项目操作日志
├── CLAUDE.md                 # AI辅助开发指引
└── 实验总结报告.md            # 本报告
```

---

---

## 十二、特征工程：新增9个衍生特征（2026-05-09）

在原始 30 个物理特征基础上，新增 9 个衍生特征，扩展至 **39 个特征变量**。

### 12.1 数据修正

原始 CSV 存在列名错位：header 中多余 `#` 导致所有列名右移一位，去掉后 31 列 header 与 31 列数据正确对齐。

### 12.2 新增外部控制参数（3 个）

从外部仿真数据按时间插值匹配（主数据 1367 个唯一时间点，新数据 1351 行，时间步 10s）：

| 编号 | 特征 | 来源 | 说明 |
|------|------|------|------|
| 31 | `N_comp[rpm]` | com_speed.csv | 压缩机转速 |
| 32 | `Valve_open[null]` | valve_opening_rate.csv | 阀开度 |
| 33 | `V_sep_liq[%]` | volume_per.csv | 气液分离器液位 |

### 12.3 新增热力学衍生特征（4 个）

基于 CoolProp (CO2, R744) 物性库计算：

| 编号 | 特征 | 公式 | 说明 |
|------|------|------|------|
| 34 | `SH_suc[K]` | T_suc − T_sat(P_suc) | 吸气过热度，稳态 ~0.04K，启动 ~1.9K |
| 35 | `SH_evap[K]` | T_eva_out − T_sat(P_eva_out) | 蒸发器出口过热度，全程 ~0.04K |
| 38 | `eta_is[null]` | (h_dis,is − h_suc) / (h_dis − h_suc) | 等熵效率，0%均值 0.997 → 50%均值 0.692 |
| 39 | `eta_v[null]` | m_dot / (ρ_suc × V_th × N/60) | 容积效率，V_th=6.8cm³/rev，0%均值 0.75 → 50%均值 0.72 |

### 12.4 新增过程特征（2 个）

| 编号 | 特征 | 公式 | 说明 |
|------|------|------|------|
| 36 | `T_app[K]` | T_gc_out − T_air_in | 气冷器趋近温度，0% max 11.7K，50% max 21.2K |
| 37 | `PR[null]` | P_dis / P_suc | 压比，均值 5.78~5.94 |

### 12.5 关键发现

- **等熵效率区分度极好**：0% 泄漏 0.997 → 50% 泄漏 0.692，泄漏直接导致压缩过程不可逆损失增大
- **趋近温度对泄漏敏感**：0% 时最大 11.7K，50% 时最大 21.2K，气冷器换热效果随泄漏恶化
- **过热度数值极小**：CO2 系统运行紧贴饱和线，符合跨临界循环特性
- 启动瞬态值修正：η_is > 1.0 截断为 1.0，NaN 向前填充
- 最终数据：40 列（1 时间 + 39 特征），10 文件 × 1401 行

### 12.6 文件结构

```
12_新数据_加特征值/
├── Heatpump_Leak_0pct.csv ~ Heatpump_Leak_50pct.csv  # 10个完整数据
└── scripts/                                           # 辅助脚本+原始特征源数据
    ├── com_speed.csv, valve_opening_rate.csv, volume_per.csv
    ├── merge_features.py
    ├── add_superheat.py, add_approach_temp.py, add_pr.py
    ├── add_isentropic_eff.py, add_vol_eff.py, fix_eta.py
```

---

---

## 十三、新特征值实验（39 特征 → Gini 筛选 → RF/SVM/DNN）★ 重大突破

### 13.1 特征提取（13_新特征值_特征提取）

在 39 个特征上运行决策树 Gini 重要性筛选：

| 排名 | 特征 | Gini重要性 | 累计 |
|------|------|-----------|------|
| **1** | **V_sep_liq[%]** | **71.26%** | 71.26% |
| 2 | h_gc_out[kJ/kg] | 15.00% | 86.26% |
| 3 | h_gc_mid[kJ/kg] | 4.49% | 90.75% |
| 4 | T_mid[degC] | 3.66% | 94.42% |
| 5 | T_gc_mid[degC] | 2.27% | 96.69% |

- 95% 阈值仅选中 5 个特征，最低 15 个规则触发 → **最终 15 个特征**
- **V_sep_liq[%]（气液分离器液位）单特征 Gini 71.26%，是第 2 名的 4.75 倍**
- 原始 30 特征中排名最高的 h_gc_mid 仅 24.80%

### 13.2 随机森林（14_随机森林_新特征）

| 指标 | 新特征 RF | 原始 RF | 瞬态 RF |
|------|----------|---------|---------|
| 特征数 | 15 | 20 | 21 |
| 扁平 10 分类 | **98.79%** | — | — |
| Stage 1 Accuracy | **99.93%** | 45.47% | 70.89% |
| **分层 10 分类** | **99.50%** | 58.87% | 69.59% |

Stage 1 各类别召回率：

| 类别 | 召回率 | FAR | GMA |
|------|--------|-----|-----|
| Normal(0%) | 100.00% | 0.00% | 100.00% |
| Light(5-20%) | 99.92% | 0.07% | 99.93% |
| Medium(25-35%) | 99.84% | 0.03% | 99.90% |
| Severe(40-50%) | 100.00% | 0.00% | 100.00% |

组内细分：Light 99.29%, Medium 99.60%, Severe 99.44%

### 13.3 SVM（15_SVM_新特征）

| 指标 | 新特征 SVM | 原始 SVM | 瞬态 SVM |
|------|-----------|---------|---------|
| 扁平 10 分类 | **98.98%** | — | — |
| Stage 1 Accuracy | **99.74%** | 43.92% | 53.33% |
| **分层 10 分类** | **99.28%** | 53.25% | 60.08% |

组内细分：Light 99.60%, Medium 99.05%, Severe 99.21%

### 13.4 DNN（16_DNN_新特征）

**架构扫描结果（15 特征，14010 样本）：**

| 排名 | 架构 | 结构 | 准确率 | Macro GMA |
|------|------|------|--------|-----------|
| **1** | **A8_Residual** | [128, 128, 128] | **99.67%** | 99.77% |
| 2 | A4_Deep_Funnel | [256, 128, 64, 32] | 99.62% | 99.72% |
| 3 | A2_Medium_Standard | [128, 64, 32] | 99.55% | 99.67% |
| 4 | A6_Deep_Constant | [128x4] | 99.50% | 99.62% |
| 5 | A7_Wide_Deep | [512, 256, 128, 64] | 99.48% | 99.63% |
| 6 | A3_Wide_Shallow | [256, 128] | 99.45% | 99.58% |
| 7 | A1_Vanilla_Base | [64, 32] | 99.38% | 99.65% |
| 8 | A5_Deep_Diamond | [64, 128, 256, 128, 64] | 99.31% | 99.49% |
| 9 | A9_Pyramid | [32, 64, 128, 256, 128, 64, 32] | 98.98% | 99.14% |
| 10 | A10_Narrow_Deep | [48x6] | 97.74% | 97.24% |

**分层分类（最佳架构 A8_Residual）：**

| 指标 | 值 |
|------|-----|
| Stage 1 Accuracy | **99.69%** |
| **分层 10 分类** | **99.76%** |

组内细分：Light 99.36%, Medium 99.92%, Severe 100.00%

### 13.5 最终对比

| 算法 | 扁平 10 分类 | Stage 1 | 分层 10 分类 |
|------|------------|---------|-------------|
| **DNN 新特征 (A8_Residual)** | **99.67%** | **99.69%** | **★ 99.76%** |
| **RF 新特征** | 98.79% | **99.93%** | **99.50%** |
| **SVM 新特征** | 98.98% | 99.74% | **99.28%** |
| *RF 瞬态 (原最佳)* | — | 70.89% | *69.59%* |
| *DNN 原始分层* | ~25% | 45.54% | *56.06%* |

### 13.6 核心发现

1. **V_sep_liq[%]（气液分离器液位）是决定性特征**
   - 单特征 Gini 71.26%，几乎完美区分 10 个泄漏等级
   - 其余 38 个特征的总贡献不到 30%

2. **39 特征 → 15 特征，效果反而飞跃**
   - 新特征 RF 99.50% vs 原始 RF 58.87%（**+40.63%**）
   - 新特征 SVM 99.28% vs 原始 SVM 53.25%（**+46.03%**）
   - 新特征 DNN 99.76% vs 原始 DNN 56.06%（**+43.70%**）

3. **三种算法均接近完美，DNN 略优**
   - DNN 99.76% > RF 99.50% > SVM 99.28%，差距仅 0.48%
   - 该问题已被新特征基本解决

4. **架构不再是瓶颈**
   - 最差架构 A10_Narrow_Deep 也有 97.74%，10 种架构差距仅 1.93%
   - 与原始特征上全部坍缩在 23-25% 形成鲜明对比

5. **外部控制参数胜过物理衍生特征**
   - 新增的 9 个特征中，外部参数 V_sep_liq 居首（71.26%）
   - 物理衍生特征（eta_is, PR, SH_suc 等）的 Gini 重要性几乎为 0
   - 气液分离器液位直接反映了制冷剂充注量变化——泄漏的直接后果

### 13.7 文件结构

```
13_新特征值_特征提取/           # Gini 特征筛选（39→15）
├── data_processing.py
└── output/
14_随机森林_新特征/              # RF 扁平 + 分层分类
├── rf_new_features.py
└── output/
15_SVM_新特征/                  # SVM 扁平 + 分层分类
├── svm_new_features.py
└── output/
16_DNN_新特征/                  # DNN 架构扫描 + 分层
├── dnn_new_features.py
└── output/
```

---

## 14. 去除气液分离器液位实验（模拟真实场景）

### 14.1 背景

新特征值实验中 V_sep_liq[%] 以单特征 Gini 71.26% 碾压式领先，直接将分类准确率从 ~60% 拉到 ~99.5%。然而在实际运行中，**气液分离器液位数据无法获取**（仅仿真环境有此参数）。为模拟真实可用数据场景，去除 V_sep_liq[%]，仅用剩余 38 个特征（30 原始 + 8 衍生）重新进行完整实验。

### 14.2 特征筛选（38→27）

| 排名 | 特征 | Gini | 累积 |
|------|------|------|------|
| 1 | h_gc_out[kJ/kg] | 22.75% | 22.75% |
| 2 | T_dis[degC] | 6.98% | 29.73% |
| 3 | h_gc_mid[kJ/kg] | 6.33% | 36.06% |
| 4 | Q_heat_total[kW] | 3.91% | 39.97% |
| 5 | SH_suc[K] | 3.74% | 43.71% |

- 95% 累积阈值选中 **27 个特征**（无需触发 min=15 规则）
- Gini 分布均匀，无单一主导特征（最高仅 22.75% vs V_sep_liq 71.26%）
- 4 个特征 Gini=0%：V_air_indoor, T_air_in, V_air_outdoor, T_amb

### 14.3 三种算法结果汇总

| 算法 | 扁平10分类 | Stage 1 | 分层10分类 | vs 含V_sep_liq | vs 原始 |
|------|-----------|---------|-----------|---------------|---------|
| **RF** | 26.86% | 45.68% | **58.85%** | -40.65% | -0.02% |
| **SVM** | 24.65% | 45.16% | **55.40%** | -43.88% | +2.15% |
| **DNN** | 25.32% | 44.87% | **55.48%** | -44.28% | -0.58% |

### 14.4 去 V_sep_liq 前后对比

| 指标 | 含 V_sep_liq (15特征) | 去 V_sep_liq (27特征) | 降幅 |
|------|----------------------|----------------------|------|
| RF 分层 | 99.50% | 58.85% | **-40.65%** |
| SVM 分层 | 99.28% | 55.40% | **-43.88%** |
| DNN 分层 | 99.76% | 55.48% | **-44.28%** |
| DNN 架构扫描最佳 | 99.67% | 25.32% | **-74.35%** |

### 14.5 DNN 架构扫描（去 V_sep_liq）

| 排名 | 架构 | 准确率 | GMA |
|------|------|--------|-----|
| 1 | A8_Residual [128,128,128] | 25.32% | 32.63% |
| 2 | A6_Deep_Constant [128×4] | 25.24% | 32.99% |
| 3 | A9_Pyramid | 25.24% | 29.68% |
| 10 | A10_Narrow_Deep | 24.77% | 31.93% |

- 10 种架构全部坍缩在 ~25%，差距仅 0.55%
- vs 含 V_sep_liq 时最差也有 97.74%，印证特征质量决定一切

### 14.6 核心结论

1. **V_sep_liq[%] 是唯一决定性特征**：去除后准确率断崖式下降 ~40%
2. **8 个衍生特征无法填补空缺**：eta_is、PR、SH_suc 等物理衍生特征的 Gini 重要性极低，在实际可用特征集中几乎无贡献
3. **回到原始基线**：去 V_sep_liq 后三种算法结果与原始 30 特征全量实验几乎一致（RF 58.85% vs 58.87%）
4. **真实场景瓶颈**：在无法获取气液分离器液位的实际部署中，当前特征集上限约 **~59%**，与 4 月份的原始实验结论一致
5. **突破方向**：需要全新类型的特征（如时序统计量、频域特征、非线性组合特征），而非继续调整模型或架构

### 14.7 文件结构

```
E_新特征值_去除气液分离器液位/
├── remove_vsep.py
├── 17_新数据_去除液位/              # 10 个工况 CSV（38 特征）
├── 18_新特征值去除液位_特征提取/     # Gini 筛选（38→27）
│   └── output/
├── 19_随机森林_去除液位/            # RF 扁平 + 分层
│   └── output/
├── 20_SVM_去除液位/                # SVM 扁平 + 分层
│   └── output/
└── 21_DNN_去除液位/                # DNN 架构扫描 + 分层
    └── output/
```

---

*报告最后更新：2026-05-09（去除V_sep_liq实验完成，确认当前特征集上限≈59%）*
